within EvaporativeCooler;
model DEC_EP_Method1

      extends Buildings.Fluid.Interfaces.PartialFourPortInterface(
      replaceable package Medium2 =
        Modelica.Media.Interfaces.PartialCondensingGases,
    allowFlowReversal2=false,
    allowFlowReversal1=false,
    port_a1(h_outflow(start=h1_outflow_start)),
    port_b1(h_outflow(start=h1_outflow_start)),
    port_a2(h_outflow(start=h2_outflow_start)),
    port_b2(h_outflow(start=h2_outflow_start)));
  extends Buildings.Fluid.Interfaces.FourPortFlowResistanceParameters(
     final computeFlowResistance1=true, final computeFlowResistance2=true);

parameter Modelica.SIunits.Thickness PadThickness=0.3
    "Evaporative cooling pad thickness(m)"
  annotation (Dialog(group="Evaporative cooler pad",
                enable=not (energyDynamics==Modelica.Fluid.Types.Dynamics.SteadyState)));

parameter Modelica.SIunits.Area PadArea= 0.2
    "Evaporative cooling pad area(m2)"
  annotation (Dialog(group="Evaporative cooler pad",
                enable=not (energyDynamics==Modelica.Fluid.Types.Dynamics.SteadyState)));

 parameter Real DriftFactor = 0.2
    "Drift factor[user input]"
  annotation (Dialog(group="Evaporative cooler pad",
                enable=not (energyDynamics==Modelica.Fluid.Types.Dynamics.SteadyState)));

 parameter Real Rcon = 0.2
    "Ratio of solids in the blowdown water[user input]"
  annotation (Dialog(group="Evaporative cooler pad",
                enable=not (energyDynamics==Modelica.Fluid.Types.Dynamics.SteadyState)));

  parameter Modelica.SIunits.Time tau1 = 1 "Time constant at nominal flow"
     annotation (Dialog(tab = "Dynamics", group="Nominal condition"));
  parameter Modelica.SIunits.Time tau2 = 1 "Time constant at nominal flow"
     annotation (Dialog(tab = "Dynamics", group="Nominal condition"));

  // Advanced
  parameter Boolean homotopyInitialization = true "= true, use homotopy method"
    annotation(Evaluate=true, Dialog(tab="Advanced"));

  // Assumptions
  parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
    "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));
  parameter Modelica.Fluid.Types.Dynamics massDynamics=if tau1 > Modelica.Constants.eps
       then energyDynamics else Modelica.Fluid.Types.Dynamics.SteadyState
    "Type of mass balance: dynamic (3 initialization options) or steady state"
    annotation(Evaluate=true, Dialog(tab = "Dynamics", group="Equations"));

  // Initialization
  parameter Medium1.AbsolutePressure p1_start = Medium1.p_default
    "Start value of pressure"
    annotation(Dialog(tab = "Initialization", group = "Medium 1"));
  parameter Medium1.Temperature T1_start = Medium1.T_default
    "Start value of temperature"
    annotation(Dialog(tab = "Initialization", group = "Medium 1"));
  parameter Medium1.MassFraction X1_start[Medium1.nX] = Medium1.X_default
    "Start value of mass fractions m_i/m"
    annotation (Dialog(tab="Initialization", group = "Medium 1", enable=Medium1.nXi > 0));
  parameter Medium1.ExtraProperty C1_start[Medium1.nC](
    final quantity=Medium1.extraPropertiesNames)=fill(0, Medium1.nC)
    "Start value of trace substances"
    annotation (Dialog(tab="Initialization", group = "Medium 1", enable=Medium1.nC > 0));
  parameter Medium1.ExtraProperty C1_nominal[Medium1.nC](
    final quantity=Medium1.extraPropertiesNames) = fill(1E-2, Medium1.nC)
    "Nominal value of trace substances. (Set to typical order of magnitude.)"
   annotation (Dialog(tab="Initialization", group = "Medium 1", enable=Medium1.nC > 0));

  parameter Medium2.AbsolutePressure p2_start = Medium2.p_default
    "Start value of pressure"
    annotation(Dialog(tab = "Initialization", group = "Medium 2"));
  parameter Medium2.Temperature T2_start = Medium2.T_default
    "Start value of temperature"
    annotation(Dialog(tab = "Initialization", group = "Medium 2"));
  parameter Medium2.MassFraction X2_start[Medium2.nX] = Medium2.X_default
    "Start value of mass fractions m_i/m"
    annotation (Dialog(tab="Initialization", group = "Medium 2", enable=Medium2.nXi > 0));
  parameter Medium2.ExtraProperty C2_start[Medium2.nC](
    final quantity=Medium2.extraPropertiesNames)=fill(0, Medium2.nC)
    "Start value of trace substances"
    annotation (Dialog(tab="Initialization", group = "Medium 2", enable=Medium2.nC > 0));
  parameter Medium2.ExtraProperty C2_nominal[Medium2.nC](
    final quantity=Medium2.extraPropertiesNames) = fill(1E-2, Medium2.nC)
    "Nominal value of trace substances. (Set to typical order of magnitude.)"
   annotation (Dialog(tab="Initialization", group = "Medium 2", enable=Medium2.nC > 0));

  Modelica.SIunits.HeatFlowRate Q1_flow = vol1.heatPort.Q_flow
    "Heat flow rate into medium 1";
  Modelica.SIunits.HeatFlowRate Q2_flow = vol2.heatPort.Q_flow
    "Heat flow rate into medium 2";

  replaceable Buildings.Fluid.MixingVolumes.BaseClasses.MixingVolumeHeatPort vol1(nPorts=2)
    constrainedby
    Buildings.Fluid.MixingVolumes.BaseClasses.MixingVolumeHeatPort(
        redeclare final package Medium = Medium1,
        nPorts = 2,
        V=m1_flow_nominal*tau1/rho1_nominal,
        final allowFlowReversal=allowFlowReversal1,
        final m_flow_nominal=m1_flow_nominal,
        energyDynamics=if tau1 > Modelica.Constants.eps
                         then energyDynamics else
                         Modelica.Fluid.Types.Dynamics.SteadyState,
        massDynamics=if tau1 > Modelica.Constants.eps
                         then massDynamics else
                         Modelica.Fluid.Types.Dynamics.SteadyState,
        final p_start=p1_start,
        final T_start=T1_start,
        final X_start=X1_start,
        final C_start=C1_start,
        final C_nominal=C1_nominal,
        mSenFac=1) "Volume for fluid 1"
    annotation (Placement(transformation(extent={{26,60},{46,80}})));

  replaceable Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir
                                                         vol2(nPorts=2)
    constrainedby
    Buildings.Fluid.MixingVolumes.BaseClasses.MixingVolumeHeatPort(
        redeclare final package Medium = Medium2,
        nPorts = 2,
        V=m2_flow_nominal*tau2/rho2_nominal,
        final allowFlowReversal=allowFlowReversal2,
        mSenFac=1,
        final m_flow_nominal = m2_flow_nominal,
        energyDynamics=if tau2 > Modelica.Constants.eps
                         then energyDynamics else
                         Modelica.Fluid.Types.Dynamics.SteadyState,
        massDynamics=if tau2 > Modelica.Constants.eps
                         then massDynamics else
                         Modelica.Fluid.Types.Dynamics.SteadyState,
        final p_start=p2_start,
        final T_start=T2_start,
        final X_start=X2_start,
        final C_start=C2_start,
        final C_nominal=C2_nominal) "Volume for fluid 2"
   annotation (Placement(transformation(
        origin={-66,-70},
        extent={{-10,-10},{10,10}},
        rotation=180)));

  Buildings.Fluid.FixedResistances.PressureDrop preDro1(
    redeclare final package Medium = Medium1,
    final m_flow_nominal=m1_flow_nominal,
    final deltaM=deltaM1,
    final allowFlowReversal=allowFlowReversal1,
    final show_T=false,
    final from_dp=from_dp1,
    final linearized=linearizeFlowResistance1,
    final homotopyInitialization=homotopyInitialization,
    final dp_nominal=dp1_nominal) "Flow resistance of fluid 1"
    annotation (Placement(transformation(extent={{-60,50},{-40,70}})));

  Buildings.Fluid.FixedResistances.PressureDrop preDro2(
    redeclare final package Medium = Medium2,
    final m_flow_nominal=m2_flow_nominal,
    final deltaM=deltaM2,
    final allowFlowReversal=allowFlowReversal2,
    final show_T=false,
    final from_dp=from_dp2,
    final linearized=linearizeFlowResistance2,
    final homotopyInitialization=homotopyInitialization,
    final dp_nominal=dp2_nominal) "Flow resistance of fluid 2"
    annotation (Placement(transformation(extent={{-26,-70},{-46,-50}})));

  BaseClasses.OutletConditions outletConditions
    annotation (Placement(transformation(extent={{0,20},{-20,0}})));
public
  BaseClasses.Pad_Efficiency pad_Efficiency(tk_pad=PadThickness)
    annotation (Placement(transformation(extent={{42,-2},{22,18}})));
  Buildings.Fluid.Sensors.TemperatureWetBulbTwoPort senWetBul(
    redeclare package Medium = Medium2,
    allowFlowReversal=true,
    m_flow_nominal=m2_flow_nominal,
    tau=0,
    initType=Modelica.Blocks.Types.Init.SteadyState,
    TWetBul_start(displayUnit="K"))          annotation (Placement(transformation(extent={{44,-68},
            {28,-52}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTem1(
    redeclare package Medium = Medium2,
    m_flow_nominal=m2_flow_nominal,
    tau=0,
    initType=Modelica.Blocks.Types.Init.InitialState,
    T_start(displayUnit="K"))                annotation (Placement(transformation(extent={{18,-66},
            {2,-50}})));
  Modelica.Blocks.Math.Product VolumeFlowRate2MassFlowRate annotation (Placement(transformation(extent={{4,-4},{
            -4,4}},
        rotation=90,
        origin={-52,-20})));
  parameter String substanceName "Name of species substance";
  Buildings.Fluid.Sensors.MassFractionTwoPort senMasFra(
    redeclare package Medium = Buildings.Media.Air,
    m_flow_nominal=m2_flow_nominal,
    tau=tau2,
    initType=Modelica.Blocks.Types.Init.NoInit)
              annotation (Placement(transformation(extent={{66,-68},{50,-52}})));
  BaseClasses.Water_consumption water_consumption(f_drift=DriftFactor, Rcon=
        Rcon)
    annotation (Placement(transformation(extent={{-60,20},{-80,0}})));
protected
  parameter Medium1.ThermodynamicState sta1_nominal=Medium1.setState_pTX(
      T=Medium1.T_default, p=Medium1.p_default, X=Medium1.X_default);
  parameter Modelica.SIunits.Density rho1_nominal=Medium1.density(sta1_nominal)
    "Density, used to compute fluid volume";
  parameter Medium2.ThermodynamicState sta2_nominal=Medium2.setState_pTX(
      T=Medium2.T_default, p=Medium2.p_default, X=Medium2.X_default);
  parameter Modelica.SIunits.Density rho2_nominal=Medium2.density(sta2_nominal)
    "Density, used to compute fluid volume";

  parameter Medium1.ThermodynamicState sta1_start=Medium1.setState_pTX(
      T=T1_start, p=p1_start, X=X1_start);
  parameter Modelica.SIunits.SpecificEnthalpy h1_outflow_start = Medium1.specificEnthalpy(sta1_start)
    "Start value for outflowing enthalpy";
  parameter Medium2.ThermodynamicState sta2_start=Medium2.setState_pTX(
      T=T2_start, p=p2_start, X=X2_start);
  parameter Modelica.SIunits.SpecificEnthalpy h2_outflow_start = Medium2.specificEnthalpy(sta2_start)
    "Start value for outflowing enthalpy";

 Buildings.Fluid.Sensors.DensityTwoPort senDen(
    redeclare package Medium = Medium1,
    m_flow_nominal=m1_flow_nominal,
    tau=tau1,
    initType=Modelica.Blocks.Types.Init.InitialState)
   annotation (Placement(transformation(extent={{-30,68},{-14,52}})));
 Buildings.Fluid.Sensors.Velocity senVel(
    redeclare package Medium = Medium2,
    m_flow_nominal=m2_flow_nominal,
    tau=tau2,
    initType=Modelica.Blocks.Types.Init.InitialState,
    T_start(displayUnit="K"),
    A=PadArea)
   annotation (Placement(transformation(extent={{88,-68},{72,-52}})));
 Buildings.Fluid.Sensors.MassFlowRate senMasFlo(redeclare package Medium =
        Medium2)
   annotation (Placement(transformation(extent={{-4,-68},{-20,-52}})));
initial equation
  // Check for tau1
  assert((energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
          tau1 > Modelica.Constants.eps,
"The parameter tau1, or the volume of the model from which tau may be derived, is unreasonably small.
 You need to set energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau1 = " + String(tau1) + "\n");
  assert((massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
          tau1 > Modelica.Constants.eps,
"The parameter tau1, or the volume of the model from which tau may be derived, is unreasonably small.
 You need to set massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau1 = " + String(tau1) + "\n");

 // Check for tau2
  assert((energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
          tau2 > Modelica.Constants.eps,
"The parameter tau2, or the volume of the model from which tau may be derived, is unreasonably small.
 You need to set energyDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau2 = " + String(tau2) + "\n");
  assert((massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState) or
          tau2 > Modelica.Constants.eps,
"The parameter tau2, or the volume of the model from which tau may be derived, is unreasonably small.
 You need to set massDynamics == Modelica.Fluid.Types.Dynamics.SteadyState to model steady-state.
 Received tau2 = " + String(tau2) + "\n");

equation
  connect(vol2.ports[1], port_b2) annotation (Line(
      points={{-64,-60},{-100,-60}},
      color={0,127,255}));
  connect(senDen.port_a, preDro1.port_b)
    annotation (Line(points={{-30,60},{-40,60}}, color={0,127,255}));
  connect(preDro2.port_b, vol2.ports[2])
    annotation (Line(points={{-46,-60},{-68,-60}}, color={0,127,255}));
  connect(preDro2.port_a, senMasFlo.port_b)
    annotation (Line(points={{-26,-60},{-20,-60}}, color={0,127,255}));
  connect(senMasFlo.port_a, senTem1.port_b)
    annotation (Line(points={{-4,-60},{-2,-60},{-2,-58},{2,-58}},
                                                color={0,127,255}));
  connect(senTem1.port_a, senWetBul.port_b)
    annotation (Line(points={{18,-58},{24,-58},{24,-60},{28,-60}},
                                                 color={0,127,255}));
  connect(senVel.port_a, port_a2)
    annotation (Line(points={{88,-60},{100,-60}}, color={0,127,255}));
  connect(senVel.v, pad_Efficiency.vel_air) annotation (Line(points={{80,
          -51.2},{80,5.2},{41.4,5.2}},
                                color={0,0,127}));
  connect(senWetBul.T, outletConditions.Twb_air) annotation (Line(points={{36,-51.2},
          {36,-6},{12,-6},{12,8.4},{-0.4,8.4}}, color={0,0,127}));
  connect(pad_Efficiency.efficiency, outletConditions.Efficiency) annotation (
      Line(points={{21.8,7.8},{16,7.8},{16,13.4},{-0.4,13.4}}, color={0,0,127}));
  connect(senTem1.T, outletConditions.Tdb_air) annotation (Line(points={{10,
          -49.2},{10,-10},{4,-10},{4,3.4},{-0.4,3.4}},
                                                color={0,0,127}));
  connect(vol2.mWat_flow, VolumeFlowRate2MassFlowRate.y) annotation (Line(
        points={{-54,-78},{-54,-42},{-52,-42},{-52,-24.4}}, color={0,0,127}));
  connect(senDen.d, VolumeFlowRate2MassFlowRate.u1) annotation (Line(points={{-22,
          51.2},{-22,-6},{-54.4,-6},{-54.4,-15.2}},            color={0,0,127}));
  connect(vol1.ports[1], port_b1)
    annotation (Line(points={{34,60},{100,60}}, color={0,127,255}));
  connect(vol1.ports[2], senDen.port_b)
    annotation (Line(points={{38,60},{-14,60}}, color={0,127,255}));
  connect(senWetBul.port_a, senMasFra.port_b)
    annotation (Line(points={{44,-60},{50,-60}}, color={0,127,255}));
  connect(senMasFra.port_a, senVel.port_b)
    annotation (Line(points={{66,-60},{72,-60}}, color={0,127,255}));
  connect(port_a1, preDro1.port_a)
    annotation (Line(points={{-100,60},{-60,60}}, color={0,127,255}));
  connect(senDen.d, water_consumption.Density) annotation (Line(points={{-22,
          51.2},{-22,24},{-60.5,24},{-60.5,17.1}},color={0,0,127}));
  connect(water_consumption.Vol_evap, VolumeFlowRate2MassFlowRate.u2)
    annotation (Line(points={{-80,9.2},{-80,-2},{-49.6,-2},{-49.6,-15.2}},
        color={0,0,127}));
  connect(outletConditions.Wx_out, water_consumption.W_out) annotation (Line(
        points={{-20.4,9.2},{-32,9.2},{-32,12.5},{-60.5,12.5}}, color={0,0,
          127}));
  connect(senMasFra.X, water_consumption.W_in) annotation (Line(points={{58,
          -51.2},{58,-22},{-28,-22},{-28,3.3},{-60.5,3.3}}, color={0,0,127}));
  connect(senMasFlo.m_flow, water_consumption.m_flo) annotation (Line(points={{-12,
          -51.2},{-12,-30},{-38,-30},{-38,7.9},{-60.5,7.9}},       color={0,0,
          127}));
  annotation (
    Documentation(info="<html>
<p>
This component transports two fluid streams between four ports.
It provides the basic model for implementing a dynamic heat exchanger.
</p>
<p>
The model can be used as-is, although there will be no heat or mass transfer
between the two fluid streams.
To add heat transfer, heat flow can be added to the heat port of the two volumes.
See for example
<a href=\"Buildings.Fluid.Chillers.Carnot_y\">
Buildings.Fluid.Chillers.Carnot_y</a>.
To add moisture input into (or moisture output from) volume <code>vol2</code>,
the model can be replaced with
<a href=\"modelica://Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir\">
Buildings.Fluid.MixingVolumes.MixingVolumeMoistAir</a>.
</p>
<h4>Implementation</h4>
<p>
The variable names follow the conventions used in
<a href=\"modelica://Modelica.Fluid.Examples.HeatExchanger.BaseClasses.BasicHX\">
Modelica.Fluid.Examples.HeatExchanger.BaseClasses.BasicHX</a>.
</p>
</html>", revisions="<html>
<ul>
<li>
October 23, 2017, by Michael Wetter:<br/>
Made volume <code>vol1</code> replaceable. This is required for
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1013\">Buildings, issue 1013</a>.
</li>
<li>
December 1, 2016, by Michael Wetter:<br/>
Updated model as <code>use_dh</code> is no longer a parameter in the pressure drop model.<br/>
This is for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/480\">#480</a>.
</li>
<li>
April 11, 2016 by Michael Wetter:<br/>
Corrected wrong hyperlink in documentation for
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/450\">issue 450</a>.
</li>
<li>
January 26, 2016, by Michael Wetter:<br/>
Set <code>quantity</code> attributes.
</li>
<li>
November 13, 2015, by Michael Wetter:<br/>
Changed assignments of start values in <code>extends</code> statement.
This is for issue
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/299\">#299</a>.
</li>
<li>
June 2, 2015, by Filip Jorissen:<br/>
Removed final modifier from <code>mSenFac</code> in
<code>vol1</code> and <code>vol2</code>.
This is for issue
<a href=\"https://github.com/ibpsa/modelica-ibpsa/issues/258=\">#258</a>.
</li>
<li>
May 6, 2015, by Michael Wetter:<br/>
Added missing propagation of <code>allowFlowReversal</code> to
instances <code>vol1</code> and <code>vol2</code>.
This is for issue
<a href=\"https://github.com/lbl-srg/modelica-buildings/issues/412\">#412</a>.
</li>
<li>
October 6, 2014, by Michael Wetter:<br/>
Changed medium declaration in pressure drop elements to be final.
</li>
<li>
May 28, 2014, by Michael Wetter:<br/>
Removed <code>annotation(Evaluate=true)</code> for parameters <code>tau1</code>
and <code>tau2</code>.
This is needed to allow changing the time constant after translation.
</li>
<li>
November 12, 2013, by Michael Wetter:<br/>
Removed <code>import Modelica.Constants</code> statement.
</li>
<li>
October 8, 2013, by Michael Wetter:<br/>
Removed parameter <code>show_V_flow</code>.
</li>
<li>
September 26, 2013, by Michael Wetter:<br/>
Removed unrequired <code>sum</code> operator.
</li>
<li>
February 6, 2012, by Michael Wetter:<br/>
Updated documentation.
</li>
<li>
February 3, 2012, by Michael Wetter:<br/>
Removed assignment of <code>m_flow_small</code> as it is no
longer used in its base class.
</li>
<li>
July 29, 2011, by Michael Wetter:
<ul>
<li>
Changed values of
<code>h_outflow_a1_start</code>,
<code>h_outflow_b1_start</code>,
<code>h_outflow_a2_start</code> and
<code>h_outflow_b2_start</code>, and
declared them as final.
</li>
<li>
Set nominal values for <code>vol1.C</code> and <code>vol2.C</code>.
</li>
</ul>
</li>
<li>
July 11, 2011, by Michael Wetter:<br/>
Changed parameterization of fluid volume so that steady-state balance is
used when <code>tau = 0</code>.
</li>
<li>
March 25, 2011, by Michael Wetter:<br/>
Added homotopy operator.
</li>
<li>
April 13, 2009, by Michael Wetter:<br/>
Added model to compute flow friction.
</li>
<li>
September 10, 2008 by Michael Wetter:<br/>
Added <code>stateSelect=StateSelect.always</code> for temperature of volume 1.
</li>
<li>
Changed temperature sensor from Celsius to Kelvin.
Unit conversion should be made during output
processing.
</li>
<li>
August 5, 2008, by Michael Wetter:<br/>
Replaced instances of <code>Delays.DelayFirstOrder</code> with instances of
<code>MixingVolumes.MixingVolume</code>. This allows to extract liquid for a condensing cooling
coil model.
</li>
<li>
March 25, 2008, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
    Icon(coordinateSystem(
        preserveAspectRatio=false,
        extent={{-100,-100},{100,100}},
        grid={1,1}), graphics={
        Rectangle(
          extent={{-70,80},{70,-80}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-99,64},{102,54}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-99,-56},{102,-66}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid)}));
end DEC_EP_Method1;
